# FieldLink 完整测试方案

> 面向 v2.1.0（`8b63c5e`）。本方案分五层，**从便宜到贵**依次执行：
> 前两层可全自动（一条命令），第三层半自动，第四层需人眼，第五层需真实设备。
>
> 快速开始：`bash tools/run_tests.sh all`

---

## 〇、先看结论：当前测试现状体检

我在 `2026-10-09` 用最新源码实际跑了一遍，结果如下（可复现）：

| 层 | 状态 | 结果 |
| --- | --- | --- |
| 编译（主程序 + 测试套件，Qt 6.6.3 MinGW） | ✅ 可编译 | 0 error |
| 单元/集成测试 | ✅ 全绿 | **765 / 765 PASS**，退出码 0（含 P2 定时报表/整站配置/写保护新增 173 项） |
| 模拟从站协议自检 | ✅ 全绿 | **9 / 9 PASS**（8 功能码 + 2 类异常码） |

### 覆盖率盲区（最重要的信息）

**31 个源文件中只有 12 个进入测试套件**（pointmodel 与调试工具逻辑已于本轮补齐），
即 **19 个模块零自动化测试**：

| 类别 | 未覆盖模块 | 风险等级 |
| --- | --- | --- |
| **GUI 壳（逻辑已抽出）** | `rawrequestdialog`、`scannerdialog`（仅剩界面与异步槽） | 🟡 低 |
| **本轮已补齐** | `pointmodel`（174 项）、`modbusdiagnostics`（91 项） | ✅ 已覆盖 |
| **有持久化/IO** | `remoteserver`（HTTP API）、`configprofile`、`pluginmanager`、`historydata` 部分、`deliverymanager` | 🟠 中 |
| **纯 GUI 逻辑** | `mainwindow` / `mainwindow_advanced`（3.4 万行）、`dashboard`、`realtimechart`、`logviewer`、`settingsdialog`、`writeregistermodel` | 🟡 低（靠手工） |
| **薄封装** | `main`、`crashlogger`、`devicesimulator`、`devicetemplate`、`scriptengine`、`verificationmanager`、`thememanager` | 🟢 低 |

> 🔴 三个高风险模块正是**昨天刚提交的新功能**（`a033661`、`9138eac`），改动大、行数多（`pointmodel.cpp` 492 行 / `mainwindow_advanced.cpp` 3400 行），但一行测试都没有。
> **这是当前最大的质量缺口。**

---

## 一、测试策略总览

```
┌─ 第 1 层 编译与静态 ────────── 全自动 · 每次改动必跑 · 10 秒
│   1.1 主程序编译（0 error）
│   1.2 测试套件编译
│   1.3 编译警告清零
│
├─ 第 2 层 单元 / 集成 ────────── 全自动 · 每次提交必跑 · 1 分钟
│   2.1 已有 765 项断言（13 模块：PM 组 174 + DG 组 91 + P0 34 + P1 90 + P2 173 为新增）
│   2.2 【建议补齐】pointmodel / 扫描器 / 原始功能码
│
├─ 第 3 层 协议与联调 ────────── 半自动 · 发版前必跑 · 30 分钟
│   3.1 内置模拟从站（无需硬件）
│   3.2 MQTT broker 联调
│   3.3 交叉验证（ModbusTools 当从站）
│
├─ 第 4 层 GUI 手工用例 ──────── 人工 · 每版验收 · 2 小时
│   （本文档第五节给出完整清单）
│
└─ 第 5 层 真实设备 / 压力 ───── 需硬件 · 发版前 · 1 天
    （长稳、异常注入、RTU 实机）
```

---

## 二、第 1–2 层：全自动化（一条命令）

### 执行

```bash
bash tools/run_tests.sh all      # 全跑（编译 + 765 项 + 从站自检 + 体检）
bash tools/run_tests.sh unit     # 只跑编译 + 单测，最快
bash tools/run_tests.sh build    # 只验证编译
bash tools/run_tests.sh slave    # 只跑从站协议自检
bash tools/run_tests.sh env      # 只做环境体检 + 覆盖率统计
```

换 Qt 套件：`QTDIR=D:/programming/Qt/5.15.2/mingw81_64 bash tools/run_tests.sh unit`

### 脚本做了什么

1. 自动探测并转换 Qt/MinGW 路径（Git-Bash 下 `D:/a` → `/d/a`）；
2. 新建 `build/verify_app`、`build/verify_tests`，**复用 `build/app6/.qmake.stash`**——
   这一步是必须的：本机 MinGW 工具链探测会失败（`QMAKE_CXX.COMPILER_MACROS is not defined`），
   有缓存则 qmake 直接跳过探测；
3. 编译、跑测试、统计退出码、失败时自动抓 `error` 行；
4. 统计源码覆盖率盲区并提示。

> **CI 已覆盖的部分**：`.github/workflows/tests.yml` 在 Ubuntu 上跑
> 单测 + ASan/UBSan/LeakSanitizer 两个作业，泄漏/越界/未定义行为即构建失败。
> 但**只测 `tests/` 里的模块**，GUI 主程序完全没有内存检查。
> → 见第五层建议：补一个 GUI 冒烟 + 主程序 ASan 构建。
>
> 注：2026-10 曾并行跑 Valgrind Memcheck，其报告的 8 条「条件跳转依赖未初始化值」
> 经核对确认全部落在 Qt 共享库内（报错地址 0x930156F~0x98C398F，而测试二进制仅
> 532KB），安装 Qt dbgsym 后堆栈仍全部显示 `???` 无法符号化，且泄漏汇总始终为 0，
> 判定为 Qt 自身误报且无可操作性，已移除该作业。

### 2.3 P2 新增回归覆盖（`tests/test_p2_features.cpp`，173 项）

| 前缀 | 覆盖内容 | 断言数 |
| --- | --- | --- |
| `P2W-*` | 写保护/联锁判定：寄存器跨度、区间重叠（设备/从站/类型隔离）、写保护优先、联锁缺失/无读数/质量异常/越界/边界、32 位点位保护范围 | 36 |
| `P2P-*` | 点位写保护/联锁的 JSON + CSV 往返、旧文件缺列默认值、非法联锁 ID/倒置区间降级 | 33 |
| `P2R-*` | 报表文件名、目录创建、保留轮换、Markdown 点位统计/报警汇总、`VACUUM INTO` 备份可读性、批量备份跳过缺失源、调度器起停与手动执行 | 47 |
| `P2S-*` | 配置包格式/版本、路径穿越防护、SHA-256 与大小校验、重复路径、覆盖前备份、非法包零写入、无 settings 警告 | 57 |

> 测试不加载 translator，断言使用英文源串；新增界面文案已同步补全 `translations/fieldlink_zh_CN.ts`（951 条全部完成，0 unfinished）。

---

## 三、第 3 层：协议与联调（半自动）

### 3.1 内置模拟从站（推荐起点，零硬件）

```bash
# 方式一：程序内菜单 Advanced → Simulator (Modbus Slave) 一键启停（推荐）
# 方式二：命令行
python slave/modbus_tcp_simulator.py --selftest        # 协议自检（9 项）
python slave/modbus_tcp_simulator.py --port 1502       # 起从站
python slave/modbus_tcp_simulator.py --unit 3          # 多从站联调
```

模拟从站数据布局：

| 寄存器 | 内容 | 用途 |
| --- | --- | --- |
| HR 0 | 正弦温度（×10，250 = 25.0 °C） | 实时曲线 / 仪表盘 |
| HR 1 | 随机游走 | 触发报警阈值 |
| HR 2 | 固定 42 | Equal 条件报警 |
| HR 3–99 | 规律变化 | 批量读写 |
| IR 0–99 | 与 HR 联动 | FC04 |
| Coil/Discrete 0–31 | `discrete[0]` 每 5s 翻转 | FC01/02/05/0F |

支持 FC01/02/03/04/05/06/0F/10，越界返回异常码 02，未实现功能码返回 01。

**联调 checklist**：

- [ ] 起从站 → FieldLink 选 TCP `127.0.0.1:1502`、从站地址 1 → 连接成功
- [ ] 手动读 Holding 0 数量 5 → 正弦值在变
- [ ] 勾选 Auto read（1s）→ 主界面表格原地刷新，不卡顿
- [ ] 建轮询任务（addr 0 / 500ms）→ 曲线平滑、历史库记录数与时间吻合
- [ ] 写 addr 2 = 42 → 自动回读 = 42
- [ ] 配报警 `> 阈值` 于 HR 0 → 触发 → 去抖 → 回落清除 → 确认 → 历史可查
- [ ] 批量任务：读 0 → 写 1 → 读 1，三步顺序执行
- [ ] **停掉从站** → 弹窗「是否重连？」→ 选「是」→ 重启从站 → 自动恢复
- [ ] 自己点 Disconnect → **不弹窗**
- [ ] 历史查询：时间区间 / 从站 / 地址组合 + 最近 N 条 + CSV 导出 + 过期清理

### 3.2 MQTT 联调

**自动化（推荐先跑这个）**：

```bash
# Linux / macOS / Git Bash / WSL
bash tools/mqtt_test.sh                  # 两层全跑（协议单元 + 端到端）
bash tools/mqtt_test.sh --unit           # 只跑协议单元层（最快）
bash tools/mqtt_test.sh --e2e            # 只跑端到端层（自动拉起 broker）
bash tools/mqtt_test.sh --manual         # 额外保留 broker 60 秒，供手工观察
```

```powershell
# Windows（无需 Git Bash；只依赖 Python 3 与本地 Qt 套件）
powershell -ExecutionPolicy Bypass -File tools\mqtt_test.ps1            # 两层全跑
powershell -ExecutionPolicy Bypass -File tools\mqtt_test.ps1 -Mode unit # 只跑协议单元层
powershell -ExecutionPolicy Bypass -File tools\mqtt_test.ps1 -Mode e2e  # 只跑端到端层（自动拉起 broker）
powershell -ExecutionPolicy Bypass -File tools\mqtt_test.ps1 -Mode manual -Port 18883  # 保留 broker 供手工观察
# 单元层默认跑全量（含 MQTT 连接超时/重连等依赖真实时间的用例）；加 -Fast 跳过慢速用例
```

两层职责：

| 层 | 被测对象 | 覆盖 |
| --- | --- | --- |
| 协议单元层 | `tests/` 内置 FakeBroker（进程内） | CONNECT/PUBLISH/PINGREQ/PUBACK 编解码、retain 标志、QoS1 的 PUBACK 闭环、未连接丢弃告警合并、自动重连循环 |
| 端到端层 | `slave/mqtt_test_broker.py` 真实子进程 | 真实 socket 路径、QoS0/1、认证接受与拒绝、用户意图门控、8KB 大载荷（多字节 Remaining Length）、UTF-8 中文主题、含 0x00/0xFF 的二进制载荷；并核对 broker 侧实际收到的条数与 qos/retain 标志 |

端到端层由 `tools/mqtt_e2e.cpp`（客户端侧）+ `tools/mqtt_test.sh` / `tools/mqtt_test.ps1`
（拉起 broker）组成，共 24 项断言。**broker 由脚本外部启动而非 QProcess 拉起**——受限环境
（IDE/沙箱）下 QProcess 启动子进程会被系统拒绝，且 broker 本就是独立外部服务，分离更贴近真实部署。

**手工联调**：

```bash
python slave/mqtt_test_broker.py --port 18883            # 无认证，会实时打印每条 PUBLISH
python slave/mqtt_test_broker.py --port 1883 --user u --pass p   # 带认证
```

- [ ] broker 起来 → FieldLink 填地址 → 连接 → 采集数据按主题上送
- [ ] QoS 0 / QoS 1 切换 → 都能收到
- [ ] **杀掉 broker** → 观察：自动重连循环启动、日志**不刷屏**、消息静默丢弃
- [ ] 重启 broker → 自动恢复
- [ ] broker 密码错误 → 明确报错，不静默
- [ ] 断连期间历史库仍正常落库

### 3.3 独立实现交叉验证（最严格的正确性验证）

用**第三方从站**（ModbusTools 0.5.0）验证 FieldLink 主站，避免"自己实现自己验"。

完整用例表见 **`doc/MODBUS_CROSS_VALIDATION.md`**（41 条，A–J 组）：

| 组 | 内容 | 条数 |
| --- | --- | --- |
| A–D | FC03/04/01/02 四张寄存器表读取 | 9 |
| E | 写闭环 FC05/06/0F/10 + 写后回读 | 6 |
| F | **32 位/浮点字节序与工程换算（重点）** | 10 |
| G | 超量程/零数量/超长分段/异常码 | 6 |
| H | 断线重连 | 4 |
| I | 轮询 / 批量 / 慢响应在途保护 | 3 |
| J | RTU（需 com0com 虚拟串口） | 3 |

> ⚠️ 交叉验证只能证明「**交集能力内是否正确**」，**不能**证明「功能完整」。
> 未实现的 FC07/08/0B/0C/11/14–18/2B·0E、UDP/ASCII 传输等，
> 第三方从站测不到（FieldLink 发不出这些报文）——本项目已通过 `sendRawRequest`
> 补齐大部分 FC，Raw Request 窗可手工验证它们。

---

## 四、第 2 层补齐建议（🔴 优先）

三个零覆盖的新模块，建议按此优先级补测试。都是纯逻辑，**不依赖 GUI，写起来很快**：

### 4.1 `PointModel` CSV/JSON 导入导出（最高优先级）

这块最容易出静默 bug（用户数据丢失）。建议用例：

| # | 用例 | 期望 |
| --- | --- | --- |
| 1 | 导出 JSON → 再导入 → 点位数/字段完全一致 | 往返无损 |
| 2 | 导出 CSV → 再导入 → 一致（含 BOM 处理） | 往返无损 |
| 3 | CSV 表头**列顺序打乱** | 仍能定位列正确导入 |
| 4 | CSV 字段**含逗号/引号/换行** | 转义/反转义正确 |
| 5 | 表头**缺列** | 明确失败，不静默错位 |
| 6 | 导入**追加**模式 | 原有点位不丢 |
| 7 | 导入**覆盖**模式 | 旧点位被替换 |
| 8 | **导入中途失败**（第 5 行非法） | 现有点位**不被破坏**（原子性） |
| 9 | `registerType` 传 "3"/"holding"/"保持寄存器" | 三种写法都识别 |
| 10 | `archiveEnabled` 传 "1"/"true"/"是" | 都识别为真 |
| 11 | 空文件 / 只有表头 | 不崩溃 |
| 12 | 导入 1000 个点位 | 无性能问题 |

> 用例 8（原子性）和 3（列自适应）是这块最容易翻车的地方，优先写。

### 4.2 `ScannerDialog` / `RawRequestDialog` —— ✅ 本轮已完成

原计划「把逻辑抽成纯函数再测」，本轮已实施：新增 `header/modbusdiagnostics.h` +
`src/modbusdiagnostics.cpp`（命名空间 `ModbusDiagnostics`，不依赖任何 Widgets 头），
两个对话框改为调用该模块，共 **91 项断言**（DG1–DG9）：

| 组 | 断言数 | 覆盖内容 |
| --- | --- | --- |
| DG1 | 24 | PDU 十六进制解析：空格/逗号/分号/冒号/下划线/连字符/`0x` 前缀/大小写/空串/奇数长度/非法字符/空指针参数/失败时清空缓冲 |
| DG2 | 11 | 十六进制显示：补零到两位、大写、空数组、多字节分隔 |
| DG3 | 18 | 异常码 01–0B 中文解析、未定义码（0x00/0x07/0x09/0x0C/0x0D/0xFF）兜底为「未知异常」、已定义码不退化 |
| DG4 | 10 | 读类负载构造（**大端字节序**）、越界截断、数量为 0 兜底、构造→解析往返一致 |
| DG5 | 9 | 功能码合法性（1..0x7F，拒 0x00/0x80/负数），速查表 17 项一致性 |
| DG6 | 14 | 扫描区间：`1..1`/`1..247`/`5..10` 计数、结束<起始、**0=广播不可扫描**、248/300/负数越界、失败时 total=0 |
| DG7 | 11 | 探测功能码 ↔ 寄存器表映射（03/01/04/02）、未知码兜底、映射与选项表一致性 |
| DG8 | 15 | 扫描生成轮询任务：id=40000+unit 稳定可重现、名称、寄存器表透传、数量/地址兜底 |
| DG9 | 5 | 进度文案、负数发现数夹为 0 |

**仍未覆盖的部分**（需 GUI/真实网络，属第 4–5 层）：

- [ ] 循环发送的间隔与停止（`m_loopTimer`）
- [ ] 超时兜底定时器（`m_guardTimer`）—— 无响应时不卡死
- [ ] 中途点「停止」→ 定时器链正确终止（检查 QTimer 无泄漏）
- [ ] 多 Unit 混合响应 → 结果表只列在线的
- [ ] 全部无响应 → 空结果不崩溃、不卡死
- [ ] 复制结果到剪贴板
- [ ] 重连后 `std::function<QModbusClient*()>` 返回的指针仍有效
      （因 `attemptModbusConnection` 会 delete/重建 `modbusDevice` —— 这个设计是对的，
      改造时保持了原样，测试时仍应专门覆盖）

---

## 五、第 4 层：GUI 手工用例清单

按菜单路径组织，覆盖 20 个无自动化测试的模块。**每版发版前跑一遍。**

### A. 连接与断线（`DeviceManager` + `ReliabilityManager`）
- [ ] TCP 连接成功 / 失败（连不存在的端口）→ 错误提示清晰
- [ ] RTU 连接：串口被占用 / 串口不存在 / 波特率不匹配
- [ ] 对端主动断开 → 弹窗询问重连
- [ ] 选「否」→ 停在断开态，手动可重连
- [ ] 选「是」→ 立即重连 + 自动重连循环
- [ ] 自己断开 → 不弹窗
- [ ] 连续失败告警（`ReliabilityManager`）触发阈值正确
- [ ] 心跳保活：静默超时能检测到
- [ ] 多设备：同时连 3 个从站，各自独立读写不串

### B. 读写与点表（`MainWindow` + `DataParser`）
- [ ] 手动读四种寄存器（Coils/Discrete/Input/Holding）
- [ ] 数量=0 / 超大量程 → 拒绝并提示
- [ ] 写线圈 / 写寄存器 / 写成功后自动回读
- [ ] 写只读区 → 明确报错
- [ ] 设备模板点表：8 种数据类型 × 4 种字节序
- [ ] 缩放 / 偏移 / 工程单位换算
- [ ] **点表批量导入导出**（新功能）：CSV/JSON 双向、追加/覆盖

### C. Modbus 调试工具（新功能）
- [ ] Raw Request：各功能码发送 + 异常码解析 + 循环发送 + 统计
- [ ] Bus Scanner：区间扫描、结果表、复制、**一键生成轮询任务**

### D. 可视化（`RealtimeChart` + `Dashboard` + `PointModel`）
- [ ] 实时曲线：多线、缩放、暂停、清空
- [ ] 点位绑定到曲线 / 仪表
- [ ] 仪表盘布局：增删部件、拖动、保存
- [ ] 点位删改后图表同步更新（无悬空引用）

### E. 历史与报警（`HistoryData` + `AlarmManager`）
- [ ] 历史：区间 / 从站 / 地址组合查询、最近 N 条
- [ ] 大数据量下查询性能（10 万条）
- [ ] 过期数据自动清理
- [ ] 8 种报警条件 × 3 级严重度
- [ ] 去抖时间生效
- [ ] 报警确认 / 历史查询 / 删除规则后不再触发

### F. 安全（`SecurityManager`）
- [ ] 默认账号首次登录**强制改密**
- [ ] 用户 / 角色 / 权限三级，viewer 无写权限
- [ ] 改密后旧密码失效、新密码可登录
- [ ] **远程 API 未配置 Token 时锁定**
- [ ] Token 错误拒绝、正确放行
- [ ] 远程写独立开关
- [ ] 写操作审计留痕
- [ ] 配置文件里**没有明文密码**

### G. 远程 API（`RemoteServer`）— 建议用脚本批量测
- [ ] `/status` 状态查询
- [ ] `/read` 远程读
- [ ] `/write` 远程写（开关关闭时应拒绝）
- [ ] Token 鉴权：无 / 错 / 对
- [ ] 并发请求不崩
- [ ] 端口占用时明确报错

### H. 脚本与插件（`ScriptEngine` + `PluginManager`）
- [ ] 脚本控制台：执行表达式、加载脚本文件、注册全局对象
- [ ] 脚本异常不崩主程序
- [ ] 插件：加载 / 卸载 / 数据回调 / 连接状态回调 / 读写设置

### I. 配置与交付（`ConfigProfile` + `DeliveryManager`）
- [ ] 整站配置导出 / 导入恢复
- [ ] 环境检查报告
- [ ] 交付清单 / 手册 / 发布说明生成
- [ ] 日志打包

### J. 稳定性与界面
- [ ] 深色 / 浅色主题切换，配置记忆
- [ ] 中文翻译完整（无英文字段残留）
- [ ] 窗口缩放 / DPI 125% / 150%
- [ ] 崩溃捕获日志（故意触发）
- [ ] 日志查看器

---

## 六、第 5 层：真实设备与压力（发版前）

需要硬件，本机无法完成，但**必须做**：

| 项 | 方法 | 通过标准 |
| --- | --- | --- |
| **长稳运行** | 现场设备 + 轮询 500ms，连续 **72 小时** | 无崩溃、无内存增长、无丢点 |
| **真实 RTU** | 真实 PLC/仪表 + 虚拟串口对 | 与 TCP 结果一致 |
| **波特率边界** | 9600/19200/38400/115200 各测 | 高波特率下 CRC 错误率 < 0.1% |
| **异常注入** | 从站中途断电 / 响应超时 / 返回垃圾字节 | 不崩溃、错误可识别、自动恢复 |
| **多从站压力** | 10–20 个从站并发轮询 | 周期不堆积、CPU < 30% |
| **大数据量** | 10 万条历史记录查询 / 导出 | 查询 < 2s，导出不卡死 |
| **GUI 内存检查** | Linux + ASan 构建主程序跑冒烟 | 无泄漏（CI 目前**缺**这一项） |

---

## 七、优先级建议（按投入产出比）

| 优先级 | 动作 | 投入 | 收益 |
| --- | --- | --- | --- |
| ✅ ~~P0~~ | ~~给 `pointmodel` 补导入导出测试~~ | 已完成 | **测出并修复 3 个数据丢失/损坏缺陷** |
| ✅ ~~P2~~ | ~~抽出扫描器/原始功能码的纯逻辑并测~~ | 已完成 | 新增 `modbusdiagnostics` 模块 + 91 项断言 |
| 🔴 **P0** | 跑一遍 `doc/MODBUS_CROSS_VALIDATION.md` 的 41 条 | 半天 | 验证协议正确性（**唯一剩余的 P0**） |
| 🟠 P1 | 主程序在 Linux + ASan 下跑冒烟（补 CI 空缺） | 1 天 | 覆盖 19 个无测试模块的内存问题 |
| 🟠 P1 | 按第五节走一遍 GUI 手工清单 | 2 小时 | 覆盖 19 个无测试模块的功能正确性 |
| 🟡 P2 | 补 RTU 虚拟串口（com0com）自动化 | 半天 | RTU 从手工变自动 |
| 🟢 P3 | 72 小时长稳 + 10 从站压力 | 1 天 | 上线前信心 |

---

## 附：一键回归输出示例

```
[1/4] 编译验证
  [PASS] 主程序编译通过（fieldlink.exe）
  [PASS] 测试套件编译通过（fieldlink_tests.exe）
[2/4] 单元 / 集成测试（765 项断言）
  ...（逐项列出）
  [PASS] 退出码 0 → 全部通过
[3/4] 模拟从站协议自检
  [PASS] 从站自检通过（8 功能码 + 2 类异常码）
[4/4] 环境体检
  自动化覆盖: 12/31 个源文件进入测试套件
  [INFO] 19 个模块无自动化测试 → 见本文档第三、四、五层
══ 全部通过：7 项 ══
```

退出码：0 = 全通过，1 = 有失败（脚本会列出失败项）。

---

## 八、本轮补测发现并修复的缺陷（2026-10-09）

给 `PointModel` 补 174 项断言时，测出 **3 个真实缺陷**，均已修复并加了回归断言。

### 缺陷 1（严重·数据损坏）：registerType 数字映射与 Qt 枚举错位

**现象**：CSV 导出→导入后，点位的寄存器类型被静默改成另一种。

**根因**：`exportToCsv` 用 `static_cast<int>(RegisterType)` 写出 Qt 真实枚举值
（`Invalid=0, DiscreteInputs=1, Coils=2, InputRegisters=3, HoldingRegisters=4`），
但 `registerTypeFromToken` 按「表格习惯序号」解析（`0=线圈 1=离散 2=输入寄存器 3=保持`）。
两套编码不一致 → 导出的 `Coils(2)` 再导入时被读成 `InputRegisters(3)`，**寄存器类型悄悄变了**。

**修复**（`src/pointmodel.cpp`）：数字形式严格按 Qt 真实枚举解析，
`Invalid(0)` 与越界值一律拒绝（回落 HoldingRegisters）。这与导出路径对称，往返无损。

**影响**：凡是用「导出 CSV → 改点表 → 导入」流程的点位，线圈/离散输入/输入寄存器三类
都会被错位成别的类型，读到完全不同的寄存器。**已修复。**

### 缺陷 2（严重·数据丢失）：导入失败会清空现有点位

**现象**：点表有 20 个点位时，导入一个「只有表头」或「全无效行」的 CSV，
点表被清空，只弹一个错误提示。

**根因**：`importFromCsv` 在**解析之前**就 `m_points.clear(); m_values.clear();`（覆盖模式），
解析完才发现一条有效点位都没有 → 返回 false，但数据已被清空。
`importFromJson` 同样问题；`importAuto` 更隐蔽 —— 它为「探测格式」就先跑一次
`importFromJson(append=false)`，仅仅探测失败就会清空数据。

**修复**（`src/pointmodel.cpp`）：三个导入函数全部改为**先解析到临时 `QVector`，
确认至少有一条有效点位后才改动现有数据**；`importAuto` 在覆盖模式下
改为「在临时 `PointModel` 上探测格式 → 确定后再对自身执行真正导入」。

**影响**：这是我在测试方案里列为「最高优先级」的用例 8，**已确认存在并修复。**

### 缺陷 3（轻微·语义不一致）：空行 CSV 与无效行 CSV 返回值相反

**现象**：`,,,\n,,\n`（全空单元格）返回 `true`，而「有内容但 name/address 全空」
返回 `false`。两者都是「什么也没导入」，却一个成功一个失败。

**修复**：明确区分两种语义 ——
- **完全无内容**（空文件 / 只有空白与空单元格）→ 返回 `true`，`imported=0`（不是错误）
- **有内容但无一条有效点位** → 返回 `false` 并给出「请检查表头或列顺序」提示

### 已知遗留问题（不影响正常使用）

`RegisterType::Invalid`（枚举值 0）**无法往返**：导出写 0，导入把 0 当非法值拒绝并回落
HoldingRegisters。正常流程不会创建 Invalid 点位（UI 只能选四张表），仅手工编辑的 CSV
可能出现。已用 `CHECK_ISSUE` 记录为已知问题（测试套件显示「已确认已知问题: 1」）。

### 新增覆盖

| 测试组 | 断言数 | 覆盖内容 |
| --- | --- | --- |
| PM1 | 13 | JSON 往返无损（含四张寄存器表）、字段级精确校验 |
| PM2 | 9 | CSV 往返无损、UTF-8 BOM、不污染首列、id 重新分配 |
| PM3 | 24 | 表头列乱序/大小写/空格/缺列/无表头，共 5 种表头形态 |
| PM4 | 12 | 逗号/引号/换行/非 ASCII 转义往返、空单元格不错位 |
| PM5 | 22 | **导入原子性**（失败绝不破坏现有点位）、部分有效行 |
| PM6 | 20 | 追加/覆盖语义（CSV+JSON 一致）、`currentValues` 同步 |
| PM7 | 30 | registerType 数字/英文/中文 13 种写法、布尔 12 种写法、`importAuto` 分派 |
| PM8 | 30 | 空文件/仅 BOM/空白行/数值越界/科学计数/**1000 点批量性能** |
| PM9 | 8 | `importAuto` 未知扩展名回退、失败原子性 |
| **合计** | **174** | 自动化覆盖从 10 个模块 → 11 个 |

### P0 功能补齐回归（`tests/test_p0_features.cpp`）

| 测试组 | 断言数 | 覆盖内容 |
| --- | --- | --- |
| P0 多设备 | 6 | `updateFromRaw` 按 `deviceId` 隔离、同地址不串值、跨寄存器区间降级 |
| P0 质量降级 | 5 | `markPointsBad` / `markDeviceBad` / 陈旧看门狗 `3×采集周期` 阈值 |
| P0 工程值历史 | 12 | `point_history` 批量写入、设备/点位过滤、分页、质量码、时间桶聚合、清理 |
| P0 工程值报警 | 6 | 工程值阈值、设备+点位隔离、原始规则不误命中、`Bad/Timeout/Unknown` 抑制、恢复清除 |
| P0 持久化 | 5 | `deviceId` / `pollIntervalSec` / `archiveDeadband` JSON 往返 |
| **合计** | **34** | 全量套件 631 → **665** 项断言 |

### P1 报警持久化 / MQTT 离线队列回归（`tests/test_p1_alarm_mqtt.cpp`）

| 测试组 | 断言数 | 覆盖内容 |
| --- | --- | --- |
| P1 报警持久化 | 43 | 规则/事件/确认/启用状态落库与字段往返、活动状态重启恢复且不重复触发、规则/事件 ID 不复用、删除规则级联清理、清空历史、数据库不可用时内存降级 |
| P1 MQTT 离线队列 | 47 | outbox 存取/优先级排序/条数与字节上限淘汰/重启持久化；断线入队与重连补发顺序、QoS1 在途消息断线重入队、关闭队列时的旧行为、客户端容量上限 |
| **合计** | **90** | 加入 P1 后全量套件实测 **592 项断言全部通过** |

### P2 定时报表 / 整站配置 / 写保护联锁回归（`tests/test_p2_features.cpp`）

| 测试组 | 断言数 | 覆盖内容 |
| --- | --- | --- |
| P2W 写保护/联锁 | 36 | 寄存器跨度、区间重叠（设备/从站/寄存器类型隔离）、写保护优先、联锁缺失/无读数/质量异常/越界/边界、32 位点位保护范围 |
| P2P 点位持久化 | 33 | JSON + CSV 往返、旧文件缺列默认值、非法联锁 ID 与倒置区间降级 |
| P2R 报表/备份 | 47 | 文件名、目录创建、保留轮换、Markdown 点位统计/报警汇总、`VACUUM INTO` 备份可读性、批量备份跳过缺失源、调度器起停与手动执行 |
| P2S 整站配置包 | 57 | 格式/版本、路径穿越防护、SHA-256 与大小校验、重复路径、覆盖前备份、非法包零写入、无 settings 警告 |
| **合计** | **173** | 加入 P2 后全量套件实测 **765 项断言全部通过** |
